% Case saved by PowerWorld Simulator, version 19, build date July 14, 2016
function mpc = Winter68
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
      1 2      0.00     0.00      0.00     0.00    1 1.0249312   -26.02985  345.00   1   1.100   0.980    27.65     0.00 0  0
      2 1    105.78    32.57      0.00     0.00    1 1.0231920   -26.31981  345.00   1   1.060   0.920    27.65    -0.02 0  0
      3 2      0.00     0.00      0.00     0.00    1 1.0200022   -14.75225  138.00   1   1.100   0.980    26.35     0.00 0  0
      4 1     81.15    24.18      0.00     0.00    1 0.9626565   -30.01627  138.00   1   1.060   0.920    27.61    -0.01 0  0
      5 1     99.34    32.75      0.00     0.00    1 0.9745854   -27.39637  230.00   1   1.060   0.920    27.60    -0.00 0  0
      6 1     91.74    27.54      0.00     0.00    1 1.0079549   -13.69079  138.00   1   1.060   0.920    27.58     0.00 0  0
      7 2    155.57    49.97      0.00     0.00    1 1.0200014   -26.85535  138.00   1   1.100   0.980    27.60     0.00 0  0
      8 2    120.69    37.93      0.00     0.00    1 1.0200015   -24.87030  230.00   1   1.100   0.980    27.60     0.00 0  0
      9 1      0.00     0.00      0.00     0.00    1 1.0270152   -26.39767  345.00   1   1.060   0.920    27.60    -0.00 0  0
     10 3     91.81    31.09      0.00     0.00    1 1.0200000     0.00000  138.00   1   1.100   0.980    27.58     0.00 0  0
     11 1      0.00     0.00      0.00     0.00    1 1.0159224    -1.33841  138.00   1   1.060   0.920    27.58    -0.00 0  0
     12 1      2.74     0.83      0.00     0.00    1 1.0146018    -2.42010  138.00   1   1.060   0.920    27.58    -0.00 0  0
     13 1      0.00     0.00      0.00     0.00    1 1.0137588    -5.22982  345.00   1   1.060   0.920    27.58    -0.00 0  0
     14 1    117.84    34.01      0.00     0.00    1 1.0120994   -13.83921  230.00   1   1.060   0.920    27.58    -0.00 0  0
     15 1    139.98    41.77      0.00     0.00    1 1.0033110   -18.77523  230.00   1   1.060   0.920    27.57     0.00 0  0
     16 1    154.69    44.92      0.00     0.00    1 1.0017004   -21.98371  138.00   1   1.060   0.920    27.54    -0.00 0  0
     17 1     87.45    29.46      0.00     0.00    1 0.9755286   -24.77224  138.00   1   1.060   0.920    27.38     0.04 0  0
     18 1     98.54    29.23      0.00     0.00    1 0.9711983   -24.15486  138.00   1   1.060   0.920    26.83     0.19 0  0
     19 1    101.91    33.62      0.00     0.00    1 0.9876984   -22.10742  138.00   1   1.060   0.920    27.58    -0.00 0  0
     20 1    100.83    31.07      0.00     0.00    1 0.9989508   -19.17957   69.00   1   1.060   0.920    27.58    -0.00 0  0
     21 1    138.53    38.63      0.00     0.00    1 0.9758915   -25.36640  138.00   1   1.060   0.920    27.57    -0.00 0  0
     22 1    126.60    35.95      0.00     0.00    1 0.9887837    -9.95873  230.00   1   1.060   0.920    27.58    -0.00 0  0
     23 1     96.75    30.45      0.00     0.00    1 0.9930201   -12.62025  230.00   1   1.060   0.920    27.58    -0.00 0  0
     24 2    117.30    37.78      0.00     0.00    1 1.0200014   -15.85778  230.00   1   1.100   0.980    27.58     0.00 0  0
     25 1     73.10    24.59      0.00     0.00    1 1.0033161   -26.56677  230.00   1   1.060   0.920    27.61    -0.01 0  0
     26 2     89.28    24.24      0.00     0.00    1 1.0200033   -35.61006  345.00   1   1.100   0.980    27.61     0.00 0  0
     27 1     96.68    32.76      0.00     0.00    1 0.9822587   -33.99694  230.00   1   1.060   0.920    27.58     0.02 0  0
     28 2    133.72    38.69      0.00     0.00    1 1.0200049   -27.63519  138.00   1   1.100   0.980    27.64     0.00 0  0
     29 1     84.84    30.60      0.00     0.00    1 1.0139592   -25.35149  138.00   1   1.060   0.920    27.64    -0.00 0  0
     30 2      0.00     0.00      0.00     0.00    1 1.0200023   -24.47184   14.00   1   1.100   0.980    27.65     0.00 0  0
     31 2      0.00     0.00      0.00     0.00    1 1.0200007    -8.68983   14.00   1   1.100   0.980    27.58     0.00 0  0
     32 2      0.00     0.00      0.00     0.00    1 1.0200000     2.67153   14.00   1   1.100   0.980    27.58     0.00 0  0
     33 2    127.80    30.72      0.00     0.00    1 1.0200026   -18.67344   14.00   1   1.100   0.980    27.58     0.00 0  0
     34 2     83.58    26.65      0.00     0.00    1 1.0200028   -15.63857   14.00   1   1.100   0.980    27.58     0.00 0  0
     35 2      0.00     0.00      0.00     0.00    1 1.0200028     1.25643   14.00   1   1.100   0.980    27.58     0.00 0  0
     36 2      0.00     0.00      0.00     0.00    1 1.0200024    -9.44353   14.00   1   1.100   0.980    27.58     0.00 0  0
     37 2      0.00     0.00      0.00     0.00    1 1.0200021   -24.65845   14.00   1   1.100   0.980    27.61     0.00 0  0
     38 2      0.00     0.00      0.00     0.00    1 1.0200051   -22.69023   14.00   1   1.100   0.980    27.64     0.00 0  0
     39 1     85.11    28.52      0.00     0.00    1 1.0159775   -33.27760  345.00   1   1.060   0.920    27.62    -0.01 0  0
     40 1     85.32    26.27      0.00     0.00    1 1.0089961   -37.05802  345.00   1   1.060   0.920    27.61    -0.00 0  0
     41 1    109.10    31.13      0.00     0.00    1 0.9880778   -33.29361  345.00   1   1.060   0.920    27.57     0.01 0  0
     42 1    120.42    31.57      0.00     0.00    1 1.0197766   -38.03937  345.00   1   1.060   0.920    27.62     0.00 0  0
     43 1    112.89    38.69      0.00     0.00    1 1.0154709   -35.98247  345.00   1   1.060   0.920    27.61    -0.00 0  0
     44 1     86.26    30.40      0.00     0.00    1 1.0049366   -28.48527  230.00   1   1.060   0.920    27.60    -0.00 0  0
     45 1    121.02    34.17      0.00     0.00    1 1.0137622   -28.19845  345.00   1   1.060   0.920    27.60    -0.00 0  0
     46 1    108.54    36.42      0.00     0.00    1 0.9476507   -30.59109  138.00   1   1.060   0.920    27.60    -0.00 0  0
     47 1     99.27    34.81      0.00     0.00    1 0.8998732   -34.52320  138.00   1   1.060   0.920    27.60    -0.01 0  0
     48 1    117.50    38.68      0.00     0.00    1 0.9601458   -30.54098  345.00   1   1.060   0.920    27.61    -0.02 0  0
     49 2     79.00    30.18      0.00     0.00    1 1.0200015   -24.15370  138.00   1   1.100   0.980    27.60     0.00 0  0
     50 1    112.83    39.05      0.00     0.00    1 0.9769242   -29.64012  138.00   1   1.060   0.920    27.60    -0.00 0  0
     51 1     99.52    32.33      0.00     0.00    1 0.9832801   -34.45448  138.00   1   1.060   0.920    27.60    -0.00 0  0
     52 2    124.23    34.70      0.00     0.00    1 1.0200014   -27.93192  345.00   1   1.100   0.980    27.60     0.00 0  0
     53 1    177.17    57.14      0.00     0.00    1 0.9685040   -33.18492  138.00   1   1.060   0.920    27.60    -0.00 0  0
     54 2     87.82    35.43      0.00     0.00    1 1.0200015   -24.24807  230.00   1   1.100   0.980    27.60     0.00 0  0
     55 1    118.56    41.26      0.00     0.00    1 1.0017223   -27.58398  230.00   1   1.060   0.920    27.60    -0.00 0  0
     56 2    127.03    38.65      0.00     0.00    1 1.0200007   -13.97596  345.00   1   1.100   0.980    27.57     0.00 0  0
     57 1     75.26    28.03      0.00     0.00    1 0.9290144   -32.70234  138.00   1   1.060   0.920    27.60    -0.00 0  0
     58 1    150.35    41.29      0.00     0.00    1 0.9965960   -15.06914  345.00   1   1.060   0.920    27.58    -0.00 0  0
     59 1     96.36    31.77      0.00     0.00    1 1.0108235   -17.71399  345.00   1   1.060   0.920    27.57     0.00 0  0
     60 1    107.56    37.39      0.00     0.00    1 0.9300099   -29.99449  138.00   1   1.060   0.920    27.59    -0.00 0  0
     61 1    126.75    36.04      0.00     0.00    1 1.0102151   -20.77523  230.00   1   1.060   0.920    27.57     0.00 0  0
     62 1    117.01    33.09      0.00     0.00    1 0.9899155   -16.04527  345.00   1   1.060   0.920    27.58    -0.00 0  0
     63 1     93.06    35.22      0.00     0.00    1 0.9210993   -32.16532  138.00   1   1.060   0.920    27.60    -0.01 0  0
     64 1    189.92    60.08      0.00     0.00    1 0.9502890   -23.01631  138.00   1   1.060   0.920    27.59    -0.00 0  0
     65 1     81.70    30.66      0.00     0.00    1 0.9924617   -27.74941  138.00   1   1.060   0.920    27.60    -0.00 0  0
     66 1     94.05    36.08      0.00     0.00    1 1.0008121   -14.78042  345.00   1   1.060   0.920    27.58    -0.00 0  0
     67 1    106.96    30.79      0.00     0.00    1 0.9701268   -34.36383  138.00   1   1.060   0.920    27.60    -0.00 0  0
     68 1    127.76    39.84      0.00     0.00    1 0.9820185   -32.71105  138.00   1   1.060   0.920    27.60    -0.00 0  0
     69 2     76.17    27.85      0.00     0.00    1 1.0200001    -5.47920  345.00   1   1.100   0.980    27.58     0.00 0  0
     70 1    101.74    32.67      0.00     0.00    1 1.0063212    -8.02314  138.00   1   1.060   0.920    27.58     0.00 0  0
     71 1     82.84    28.46      0.00     0.00    1 1.0082393   -14.07939  345.00   1   1.060   0.920    27.58    -0.00 0  0
     72 2     74.28    27.23      0.00     0.00    1 0.9867011   -34.37858  138.00   1   1.100   0.980    27.60    -0.00 0  0
     73 1     86.62    28.57      0.00     0.00    1 0.9829804   -34.44683  138.00   1   1.060   0.920    27.60    -0.00 0  0
     74 1     95.18    32.72      0.00     0.00    1 0.9802020   -27.84241  345.00   1   1.060   0.920    27.61    -0.01 0  0
     75 1     99.72    33.32      0.00     0.00    1 0.9512877   -30.54410  138.00   1   1.060   0.920    27.61    -0.01 0  0
     76 2    125.12    30.41      0.00     0.00    1 1.0200007   -12.87011  345.00   1   1.100   0.980    27.58     0.00 0  0
     77 1     85.26    24.62      0.00     0.00    1 0.9901091   -31.87378  138.00   1   1.060   0.920    27.64     0.00 0  0
     78 2    103.58    29.52      0.00     0.00    1 1.0200048   -38.08043  345.00   1   1.100   0.980    27.63     0.00 0  0
     79 1    135.00    45.41      0.00     0.00    1 1.0351898   -45.40238  345.00   1   1.060   0.920    27.63    -0.00 0  0
     80 2    109.52    32.63      0.00     0.00    1 1.0200056   -40.21797  345.00   1   1.100   0.980    27.63     0.00 0  0
     81 1    117.51    32.34      0.00     0.00    1 1.0157413   -38.42340  345.00   1   1.060   0.920    27.63    -0.00 0  0
     82 2     84.65    25.18      0.00     0.00    1 1.0200055   -32.61584  345.00   1   1.100   0.980    27.63     0.00 0  0
     83 1     88.85    30.45      0.00     0.00    1 1.0199167   -32.13334  345.00   1   1.060   0.920    27.63    -0.00 0  0
     84 2     69.86    25.72      0.00     0.00    1 1.0200049   -28.99111  138.00   1   1.100   0.980    27.64     0.00 0  0
     85 1     76.48    28.81      0.00     0.00    1 0.9862935   -31.83222  230.00   1   1.060   0.920    27.65    -0.00 0  0
     86 1    112.68    33.79      0.00     0.00    1 0.9843134   -30.64859  138.00   1   1.060   0.920    27.65    -0.00 0  0
     87 1    126.86    33.23      0.00     0.00    1 1.0427692   -45.36249  345.00   1   1.060   0.920    27.63    -0.00 0  0
     88 1    103.24    34.77      0.00     0.00    1 1.0108021   -28.88093  138.00   1   1.060   0.920    27.64     0.00 0  0
     89 1     82.95    30.56      0.00     0.00    1 0.9414663   -36.66904  138.00   1   1.060   0.920    27.64     0.00 0  0
     90 1     83.28    29.70      0.00     0.00    1 0.9812454   -13.50423  230.00   1   1.060   0.920    27.58    -0.00 0  0
     91 1     96.26    25.48      0.00     0.00    1 0.9671419   -15.58485  230.00   1   1.060   0.920    27.58    -0.00 0  0
     92 1     90.89    30.10      0.00     0.00    1 0.9737382   -15.69472  345.00   1   1.060   0.920    27.58    -0.00 0  0
     93 1    102.56    29.65      0.00     0.00    1 0.9775474   -17.12671  345.00   1   1.060   0.920    27.58    -0.00 0  0
     94 1    122.84    37.18      0.00     0.00    1 0.9883053   -24.31451  138.00   1   1.060   0.920    27.58    -0.00 0  0
     95 1    113.83    30.56      0.00     0.00    1 0.9746993   -23.59277  138.00   1   1.060   0.920    27.58    -0.00 0  0
     96 1    126.68    37.98      0.00     0.00    1 0.9750081   -23.01327  138.00   1   1.060   0.920    27.58    -0.00 0  0
     97 1    124.84    32.48      0.00     0.00    1 0.9891448   -19.77598  345.00   1   1.060   0.920    27.58    -0.00 0  0
     98 1    131.53    32.70      0.00     0.00    1 1.0135161   -20.10312  345.00   1   1.060   0.920    27.58    -0.00 0  0
     99 1    124.98    34.25      0.00     0.00    1 0.9800544   -21.54509  345.00   1   1.060   0.920    27.58    -0.00 0  0
    100 1    102.22    29.88      0.00     0.00    1 0.9769091   -11.59447  138.00   1   1.060   0.920    27.58    -0.00 0  0
    101 1     96.35    32.05      0.00     0.00    1 0.9740238   -17.56811  345.00   1   1.060   0.920    27.58    -0.00 0  0
    102 1     68.57    26.29      0.00     0.00    1 0.9737283   -25.15179  138.00   1   1.060   0.920    27.58    -0.00 0  0
    103 2    145.75    49.50      0.00     0.00    1 1.0200024   -21.95632  138.00   1   1.100   0.980    27.58     0.00 0  0
    104 1    107.50    32.73      0.00     0.00    1 0.9644154   -25.46658  138.00   1   1.060   0.920    27.58    -0.00 0  0
    105 1     83.83    23.66      0.00     0.00    1 0.9771297   -23.83168  138.00   1   1.060   0.920    27.58    -0.00 0  0
    106 1     84.99    28.72      0.00     0.00    1 0.9693116   -26.08154  138.00   1   1.060   0.920    27.58    -0.00 0  0
    107 1     95.89    24.96      0.00     0.00    1 0.9708851   -25.48804  138.00   1   1.060   0.920    27.58    -0.00 0  0
    108 1    147.57    42.16      0.00     0.00    1 0.9664691   -25.23445  230.00   1   1.060   0.920    27.58    -0.00 0  0
    109 1    117.30    38.80      0.00     0.00    1 0.9757633   -27.51509  138.00   1   1.060   0.920    27.58    -0.00 0  0
    110 1     68.80    21.82      0.00     0.00    1 0.9787869   -23.00927  138.00   1   1.060   0.920    27.58    -0.00 0  0
    111 1    111.95    36.81      0.00     0.00    1 0.9816450   -22.80745  345.00   1   1.060   0.920    27.58    -0.00 0  0
    112 1    145.36    39.10      0.00     0.00    1 0.9495897   -28.44133  138.00   1   1.060   0.920    27.58    -0.00 0  0
    113 1     68.06    22.27      0.00     0.00    1 0.9364866   -29.72570  138.00   1   1.060   0.920    27.58    -0.00 0  0
    114 1     70.35    27.46      0.00     0.00    1 0.9716465   -24.80508  138.00   1   1.060   0.920    27.58    -0.00 0  0
    115 1     77.60    25.69      0.00     0.00    1 0.9780193   -15.13690  345.00   1   1.060   0.920    27.58    -0.00 0  0
    116 1    130.80    34.22      0.00     0.00    1 1.0049151   -24.64832  230.00   1   1.060   0.920    27.58    -0.00 0  0
    117 1    103.76    31.21      0.00     0.00    1 0.9879171   -25.41964  138.00   1   1.060   0.920    27.55    -0.00 0  0
    118 1     69.34    25.88      0.00     0.00    1 0.9752415   -24.34500  138.00   1   1.060   0.920    27.58    -0.00 0  0
    119 1    125.52    37.26      0.00     0.00    1 0.9716598   -25.12561  138.00   1   1.060   0.920    27.58    -0.00 0  0
    120 2     83.73    27.96      0.00     0.00    1 1.0200029   -24.80475  230.00   1   1.100   0.980    27.58     0.00 0  0
    121 1     98.03    31.03      0.00     0.00    1 1.0143581   -25.34341  230.00   1   1.060   0.920    27.58    -0.00 0  0
    122 1     83.31    26.56      0.00     0.00    1 0.9717786   -27.51582  138.00   1   1.060   0.920    27.56    -0.00 0  0
    123 1    115.59    32.54      0.00     0.00    1 1.0062542   -23.63776  230.00   1   1.060   0.920    27.58    -0.00 0  0
    124 1    117.83    33.02      0.00     0.00    1 0.9632534   -29.05447  230.00   1   1.060   0.920    27.59     0.00 0  0
    125 1    122.10    34.56      0.00     0.00    1 0.9670937   -27.14781  138.00   1   1.060   0.920    27.58    -0.00 0  0
    126 1    104.04    27.63      0.00     0.00    1 0.9813219   -27.83944  230.00   1   1.060   0.920    27.59     0.00 0  0
    127 1    118.52    31.70      0.00     0.00    1 0.9741363   -28.43059  230.00   1   1.060   0.920    27.60     0.00 0  0
    128 2    127.45    37.78      0.00     0.00    1 1.0200023   -18.57429  138.00   1   1.100   0.980    27.51     0.00 0  0
    129 1    100.95    34.05      0.00     0.00    1 0.9600259   -27.26320  138.00   1   1.060   0.920    27.57    -0.00 0  0
    130 2    106.38    34.73      0.00     0.00    1 1.0200023   -21.57077  138.00   1   1.100   0.980    27.55     0.00 0  0
    131 1    138.02    36.65      0.00     0.00    1 0.9530326   -28.43241  138.00   1   1.060   0.920    27.58    -0.00 0  0
    132 1    129.92    32.71      0.00     0.00    1 0.9797599   -26.34698  230.00   1   1.060   0.920    27.59    -0.00 0  0
    133 1     88.72    26.14      0.00     0.00    1 0.9800274   -27.44760  230.00   1   1.060   0.920    27.60    -0.01 0  0
    134 1    102.89    28.06      0.00     0.00    1 0.9735360   -26.31425  230.00   1   1.060   0.920    27.59    -0.00 0  0
    135 1     80.68    26.34      0.00     0.00    1 1.0023841   -23.09130  345.00   1   1.060   0.920    27.58    -0.00 0  0
    136 1     95.99    28.47      0.00     0.00    1 0.9683939   -25.06711  138.00   1   1.060   0.920    27.58    -0.00 0  0
    137 1     80.06    24.71      0.00     0.00    1 1.0125499   -21.98354  345.00   1   1.060   0.920    27.58    -0.00 0  0
    138 1    124.54    34.88      0.00     0.00    1 0.9787911   -21.98407  345.00   1   1.060   0.920    27.58    -0.00 0  0
    139 1    110.68    31.17      0.00     0.00    1 1.0145435   -27.69779  345.00   1   1.060   0.920    27.64    -0.02 0  0
    140 1    138.52    32.29      0.00     0.00    1 0.9899447    -9.87770  138.00   1   1.060   0.920    27.58    -0.00 0  0
    141 2    127.48    37.15      0.00     0.00    1 1.0200014    -5.54116  345.00   1   1.100   0.980    27.58     0.00 0  0
    142 1     90.04    29.29      0.00     0.00    1 0.9668372   -28.52934  230.00   1   1.060   0.920    27.59    -0.00 0  0
    143 2    122.08    37.50      0.00     0.00    1 1.0200011   -21.14979  230.00   1   1.100   0.980    27.57     0.00 0  0
    144 1    141.36    36.57      0.00     0.00    1 1.0105391   -22.55444  230.00   1   1.060   0.920    27.57    -0.00 0  0
    145 1    113.69    35.12      0.00     0.00    1 0.9846743   -22.93790  138.00   1   1.060   0.920    27.47     0.01 0  0
    146 2    122.12    31.09      0.00     0.00    1 1.0188879   -21.16071  345.00   1   1.100   0.980    27.58    -0.00 0  0
    147 1     84.08    27.95      0.00     0.00    1 0.9653347   -25.91303  138.00   1   1.060   0.920    27.58    -0.00 0  0
    148 1     93.17    30.13      0.00     0.00    1 0.9782015   -16.50691  345.00   1   1.060   0.920    27.58    -0.00 0  0
    149 2    146.62    40.78      0.00     0.00    1 1.0200017   -20.36642  138.00   1   1.100   0.980    27.52     0.00 0  0
    150 1    109.29    33.57      0.00     0.00    1 0.9495575   -32.16670  345.00   1   1.060   0.920    27.61    -0.02 0  0
    151 1     95.13    32.91      0.00     0.00    1 1.0144584   -21.73873  345.00   1   1.060   0.920    27.58    -0.00 0  0
    152 1     79.43    28.57      0.00     0.00    1 0.9452368   -28.69787  138.00   1   1.060   0.920    27.58    -0.00 0  0
    153 1     90.92    33.95      0.00     0.00    1 0.9977011   -23.58550  345.00   1   1.060   0.920    27.58    -0.00 0  0
    154 1    108.70    35.36      0.00     0.00    1 0.9769857   -31.90106  230.00   1   1.060   0.920    27.66    -0.01 0  0
    155 1     99.85    32.39      0.00     0.00    1 0.9611943   -32.00747  138.00   1   1.060   0.920    27.68    -0.00 0  0
    156 1    102.89    31.67      0.00     0.00    1 1.0031644   -25.19191  345.00   1   1.060   0.920    27.63     0.00 0  0
    157 2    101.88    33.05      0.00     0.00    1 1.0200040   -22.59054  138.00   1   1.100   0.980    27.85     0.00 0  0
    158 1    101.58    31.53      0.00     0.00    1 0.9828881   -28.11010  138.00   1   1.060   0.920    27.33    -0.00 0  0
    159 1    104.24    30.08      0.00     0.00    1 0.9968745   -30.14133  345.00   1   1.060   0.920    27.55     0.02 0  0
    160 1    127.10    38.41      0.00     0.00    1 0.9606289   -35.04081  230.00   1   1.060   0.920    27.62     0.00 0  0
    161 1     71.67    24.76      0.00     0.00    1 0.9851924   -28.43571  138.00   1   1.060   0.920    27.41     0.02 0  0
    162 2     98.15    30.63      0.00     0.00    1 1.0200036   -20.62309  345.00   1   1.100   0.980    27.58     0.00 0  0
    163 1    118.86    31.12      0.00     0.00    1 1.0015172   -25.78616  230.00   1   1.060   0.920    27.61     0.02 0  0
    164 1     95.43    31.22      0.00     0.00    1 0.9772164   -26.93602  138.00   1   1.060   0.920    27.45     0.02 0  0
    165 2    100.31    31.95      0.00     0.00    1 1.0200037   -17.34457  230.00   1   1.100   0.980    27.58     0.00 0  0
    166 2     93.35    27.35      0.00     0.00    1 1.0200038   -23.53469  138.00   1   1.100   0.980    27.34     0.00 0  0
    167 1     93.25    31.38      0.00     0.00    1 1.0230642   -37.14276  345.00   1   1.060   0.920    27.62    -0.00 0  0
    168 1     64.92    23.04      0.00     0.00    1 0.9819307   -28.06932  230.00   1   1.060   0.920    27.61    -0.01 0  0
    169 1     95.83    27.89      0.00     0.00    1 0.9890671   -27.58415  138.00   1   1.060   0.920    27.68    -0.00 0  0
    170 1    109.24    29.95      0.00     0.00    1 0.9468387   -14.05800  138.00   1   1.060   0.920    27.58    -0.00 0  0
    171 1     96.65    29.49      0.00     0.00    1 0.9557469   -13.53696  138.00   1   1.060   0.920    27.58    -0.00 0  0
    172 1    109.90    34.69      0.00     0.00    1 0.9730392   -10.33338  138.00   1   1.060   0.920    27.58    -0.00 0  0
    173 1     99.21    33.32      0.00     0.00    1 0.9690733    -9.75277  138.00   1   1.060   0.920    27.58    -0.00 0  0
    174 1    116.95    34.88      0.00     0.00    1 1.0079884   -15.73414  345.00   1   1.060   0.920    27.58    -0.00 0  0
    175 2     94.57    32.31      0.00     0.00    1 1.0200016   -15.25035  138.00   1   1.100   0.980    27.58     0.00 0  0
    176 2    114.95    35.34      0.00     0.00    1 1.0200017   -21.05725  345.00   1   1.100   0.980    27.58     0.00 0  0
    177 1    159.11    50.58      0.00     0.00    1 1.0086202   -17.07691  230.00   1   1.060   0.920    27.58    -0.00 0  0
    178 1     87.35    26.15      0.00     0.00    1 0.9883253   -20.68115  138.00   1   1.060   0.920    27.58    -0.00 0  0
    179 1      8.04     2.59      0.00     0.00    1 0.9872718   -20.75302  138.00   1   1.060   0.920    27.58    -0.00 0  0
    180 1     11.71     3.29      0.00     0.00    1 1.0079409   -15.79307  345.00   1   1.060   0.920    27.58    -0.00 0  0
    181 1      0.00     0.00      0.00     0.00    1 1.0261201   -20.34938  345.00   1   1.060   0.920    27.72    -0.11 0  0
    182 1      0.00     0.00      0.00     0.00    1 0.9812106   -27.36006  345.00   1   1.060   0.920    27.61    -0.01 0  0
    183 1      0.00     0.00      0.00     0.00    1 0.9979254   -27.62236  345.00   1   1.060   0.920    27.61    -0.01 0  0
    184 1      0.00     0.00      0.00     0.00    1 1.0093630   -15.83590  230.00   1   1.060   0.920    27.58     0.00 0  0
    185 1      0.00     0.00      0.00     0.00    1 1.0046360   -13.24785  345.00   1   1.060   0.920    27.58    -0.00 0  0
    186 1      0.00     0.00      0.00     0.00    1 1.0019933   -28.54161  345.00   1   1.060   0.920    27.60    -0.00 0  0
    187 1      0.00     0.00      0.00     0.00    1 1.0168608   -26.31516  345.00   1   1.060   0.920    27.60    -0.00 0  0
    188 1      0.00     0.00      0.00     0.00    1 1.0146513    -4.54656  345.00   1   1.060   0.920    27.58    -0.00 0  0
    189 1      0.00     0.00      0.00     0.00    1 1.0143839    -5.31145  345.00   1   1.060   0.920    27.58    -0.00 0  0
    190 1      0.00     0.00      0.00     0.00    1 1.0114571   -11.95613  345.00   1   1.060   0.920    27.58    -0.00 0  0
    191 1      0.00     0.00      0.00     0.00    1 1.0149572   -16.72319  345.00   1   1.060   0.920    27.57     0.00 0  0
    192 1      0.00     0.00      0.00     0.00    1 1.0068508   -21.48948  230.00   1   1.060   0.920    27.56     0.00 0  0
    193 1      0.00     0.00      0.00     0.00    1 1.0096927   -20.20366  345.00   1   1.060   0.920    27.55     0.00 0  0
    194 1      0.00     0.00      0.00     0.00    1 1.0053414   -22.21167  345.00   1   1.060   0.920    27.53     0.01 0  0
    195 1      0.00     0.00      0.00     0.00    1 0.9759762   -23.88724  230.00   1   1.060   0.920    27.58    -0.00 0  0
    196 1      0.00     0.00      0.00     0.00    1 0.9806227   -21.97292  345.00   1   1.060   0.920    27.58    -0.00 0  0
    197 1      0.00     0.00      0.00     0.00    1 0.9813389   -24.73151  230.00   1   1.060   0.920    27.58    -0.00 0  0
    198 1      0.00     0.00      0.00     0.00    1 0.9801784   -21.86901  345.00   1   1.060   0.920    27.58    -0.00 0  0
    199 1      0.00     0.00      0.00     0.00    1 0.9833876   -14.41302  345.00   1   1.060   0.920    27.58    -0.00 0  0
    200 1      0.00     0.00      0.00     0.00    1 1.0092894   -17.65636  345.00   1   1.060   0.920    27.58    -0.00 0  0
    201 1      0.00     0.00      0.00     0.00    1 1.0110928   -25.87066  345.00   1   1.060   0.920    27.63    -0.02 0  0
    202 1      0.00     0.00      0.00     0.00    1 0.9956634   -32.13514  345.00   1   1.060   0.920    27.57     0.01 0  0
    203 1      0.00     0.00      0.00     0.00    1 1.0116425   -28.22282  230.00   1   1.060   0.920    27.64     0.00 0  0
    204 1      0.00     0.00      0.00     0.00    1 1.0178587   -28.26045  345.00   1   1.060   0.920    27.63    -0.00 0  0
    205 1      0.00     0.00      0.00     0.00    1 1.0138932   -26.26381  230.00   1   1.060   0.920    27.64    -0.00 0  0
    206 1      0.00     0.00      0.00     0.00    1 1.0145991   -28.15296  345.00   1   1.060   0.920    27.60    -0.00 0  0
    207 1      0.00     0.00      0.00     0.00    1 0.9619626   -28.71776  230.00   1   1.060   0.920    27.60    -0.00 0  0
    208 1      0.00     0.00      0.00     0.00    1 1.0103018   -26.62500  230.00   1   1.060   0.920    27.60    -0.00 0  0
    209 1      0.00     0.00      0.00     0.00    1 1.0022305   -27.94877  345.00   1   1.060   0.920    27.60    -0.00 0  0
    210 1      0.00     0.00      0.00     0.00    1 0.9928459   -27.97534  345.00   1   1.060   0.920    27.61    -0.01 0  0
    211 1      0.00     0.00      0.00     0.00    1 0.9842887   -30.65976  345.00   1   1.060   0.920    27.60    -0.00 0  0
    212 1      0.00     0.00      0.00     0.00    1 1.0073397   -28.02696  345.00   1   1.060   0.920    27.60    -0.00 0  0
    213 1      0.00     0.00      0.00     0.00    1 1.0094844   -18.35617  345.00   1   1.060   0.920    27.57     0.00 0  0
    214 1      0.00     0.00      0.00     0.00    1 0.9708972   -18.13428  345.00   1   1.060   0.920    27.58    -0.00 0  0
    215 1      0.00     0.00      0.00     0.00    1 0.9954302   -29.58061  345.00   1   1.060   0.920    27.60    -0.00 0  0
    216 1      0.00     0.00      0.00     0.00    1 0.9758506   -28.15378  345.00   1   1.060   0.920    27.61    -0.01 0  0
    217 1      0.00     0.00      0.00     0.00    1 1.0023937   -29.88367  230.00   1   1.060   0.920    27.64    -0.00 0  0
    218 1      0.00     0.00      0.00     0.00    1 1.0168364   -30.17914  345.00   1   1.060   0.920    27.64    -0.00 0  0
    219 1      0.00     0.00      0.00     0.00    1 1.0215735   -30.09395  345.00   1   1.060   0.920    27.63    -0.00 0  0
    220 1      0.00     0.00      0.00     0.00    1 0.9929639   -29.73415  230.00   1   1.060   0.920    27.65    -0.00 0  0
    221 1      0.00     0.00      0.00     0.00    1 1.0177947   -28.26923  345.00   1   1.060   0.920    27.63    -0.00 0  0
    222 1      0.00     0.00      0.00     0.00    1 0.9803827   -19.68962  345.00   1   1.060   0.920    27.58    -0.00 0  0
    223 1      0.00     0.00      0.00     0.00    1 0.9857989   -20.29662  345.00   1   1.060   0.920    27.58    -0.00 0  0
    224 1      0.00     0.00      0.00     0.00    1 0.9946110   -21.95743  345.00   1   1.060   0.920    27.58    -0.00 0  0
    225 1      0.00     0.00      0.00     0.00    1 0.9725716   -24.12078  230.00   1   1.060   0.920    27.58    -0.00 0  0
    226 1      0.00     0.00      0.00     0.00    1 0.9805839   -22.98104  345.00   1   1.060   0.920    27.58    -0.00 0  0
    227 1      0.00     0.00      0.00     0.00    1 0.9869152   -23.16166  345.00   1   1.060   0.920    27.58    -0.00 0  0
    228 1      0.00     0.00      0.00     0.00    1 0.9941420   -26.09409  230.00   1   1.060   0.920    27.58     0.00 0  0
    229 1      0.00     0.00      0.00     0.00    1 0.9605834   -26.40732  230.00   1   1.060   0.920    27.58    -0.00 0  0
    230 1      0.00     0.00      0.00     0.00    1 0.9834061   -21.87695  345.00   1   1.060   0.920    27.58    -0.00 0  0
    231 1      0.00     0.00      0.00     0.00    1 1.0032778   -22.42244  345.00   1   1.060   0.920    27.57    -0.00 0  0
    232 1      0.00     0.00      0.00     0.00    1 0.9812661   -24.47390  230.00   1   1.060   0.920    27.58     0.00 0  0
    233 1      0.00     0.00      0.00     0.00    1 0.9793631   -22.39162  345.00   1   1.060   0.920    27.58    -0.00 0  0
    234 1      0.00     0.00      0.00     0.00    1 0.9973551   -23.32990  345.00   1   1.060   0.920    27.58    -0.00 0  0
    235 1      0.00     0.00      0.00     0.00    1 0.9733150   -25.66583  230.00   1   1.060   0.920    27.58    -0.00 0  0
    236 1      0.00     0.00      0.00     0.00    1 0.9855964   -24.65956  345.00   1   1.060   0.920    27.59    -0.00 0  0
    237 1      0.00     0.00      0.00     0.00    1 0.9635185   -26.47074  230.00   1   1.060   0.920    27.58    -0.00 0  0
    238 1      0.00     0.00      0.00     0.00    1 0.9886204   -24.50739  345.00   1   1.060   0.920    27.60    -0.00 0  0
    239 1      0.00     0.00      0.00     0.00    1 1.0099223    -6.72099  345.00   1   1.060   0.920    27.58    -0.00 0  0
    240 1      0.00     0.00      0.00     0.00    1 0.9775146   -24.43606  230.00   1   1.060   0.920    27.58    -0.00 0  0
    241 1      0.00     0.00      0.00     0.00    1 1.0129184   -24.98789  230.00   1   1.060   0.920    27.76    -0.02 0  0
    242 1      0.00     0.00      0.00     0.00    1 0.9946997   -30.33593  230.00   1   1.060   0.920    27.54     0.03 0  0
    243 1      0.00     0.00      0.00     0.00    1 1.0098312   -24.16979  345.00   1   1.060   0.920    27.56     0.01 0  0
    244 1      0.00     0.00      0.00     0.00    1 1.0166326   -20.21272  345.00   1   1.060   0.920    27.58     0.00 0  0
    245 1      0.00     0.00      0.00     0.00    1 1.0101179   -25.16979  345.00   1   1.060   0.920    27.52     0.02 0  0
    246 1      0.00     0.00      0.00     0.00    1 0.9970448   -26.06013  345.00   1   1.060   0.920    27.65    -0.00 0  0
    247 1      0.00     0.00      0.00     0.00    1 0.9986956    -7.31936  345.00   1   1.060   0.920    27.58    -0.00 0  0
    248 1      0.00     0.00      0.00     0.00    1 1.0117043   -17.26910  345.00   1   1.060   0.920    27.58    -0.00 0  0
    249 1      0.00     0.00      0.00     0.00    1 1.0109321   -18.69189  345.00   1   1.060   0.920    27.58    -0.00 0  0
    250 1      0.00     0.00      0.00     0.00    1 1.0086115   -17.41384  345.00   1   1.060   0.920    27.58    -0.00 0  0
];

%% generator data 
mpc.gen = [
      1      4.46   -103.00    103.00   -103.00  1.0200    100.00 1    338.00      3.00     81.31   9999.90   -500.00   1500.00   -500.00   1500.00 0 0 0 0   0.0000 0 0 0 0
      3    443.30     20.96    392.00   -209.00  1.0200    100.00 1    686.00    298.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
      7    206.77    235.17    385.00   -205.00  1.0200    100.00 1    674.00    139.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
      8    281.15    189.78    349.00   -186.00  1.0200    100.00 1    611.00    189.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     10   2539.61    283.40   1298.00   -692.00  1.0200    100.00 1   2271.00   1406.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     24    428.42    190.67    309.00   -165.00  1.0200    100.00 1    541.00    288.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     26    178.51     41.31    171.00    -91.00  1.0200    100.00 1    300.00    120.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     28    321.32     88.13    338.00   -180.00  1.0200    100.00 1    592.00    216.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     30    185.95    -14.98    150.00    -80.00  1.0200    100.00 1    263.00    125.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     31    358.51     64.80    457.00   -244.00  1.0200    100.00 1    800.00    241.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     32    242.48      5.65    390.00   -208.00  1.0200    100.00 1    683.00    163.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     33    563.79    254.02    379.00   -202.00  1.0200    100.00 1    664.00    379.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     34    438.84    138.99    707.00   -377.00  1.0200    100.00 1   1237.00    295.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     35   1371.79    357.36    792.00   -422.00  1.0200    100.00 1   1386.00    924.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     36    208.26    103.08    336.00   -179.00  1.0200    100.00 1    588.00    140.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     37    148.76     71.96    324.00   -173.00  1.0200    100.00 1    567.00    100.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     38    309.42     30.81    498.00   -266.00  1.0200    100.00 1    872.00    208.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     49    476.02    156.10    347.00   -185.00  1.0200    100.00 1    607.00    320.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     52    240.99    268.07    938.00   -500.00  1.0200    100.00 1   1642.00    162.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     54    309.42     21.76    312.00   -166.00  1.0200    100.00 1    546.00    208.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     56    618.83    258.01    416.00   -222.00  1.0200    100.00 1    728.00    416.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     69    221.65    177.66    297.00   -158.00  1.0200    100.00 1    520.00    149.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     72    126.44    150.00    150.00    -80.00  1.0200    100.00 1    263.00     85.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     76    647.10    278.46    504.00   -269.00  1.0200    100.00 1    882.00    435.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     78    193.39    -61.24    165.00    -88.00  1.0200    100.00 1    288.00    130.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     80    168.10    -58.57    330.00   -176.00  1.0200    100.00 1    578.00    113.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     82    261.81    -31.12    179.00    -95.00  1.0200    100.00 1    313.00    176.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
     84    251.40     62.68    508.00   -271.00  1.0200    100.00 1    888.00    169.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    103    309.42    267.78    523.00   -279.00  1.0200    100.00 1    916.00    208.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    120    239.50    434.38    483.00   -258.00  1.0200    100.00 1    845.00    161.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    128    267.76     37.04    216.00   -115.00  1.0200    100.00 1    378.00    180.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    130    171.07    119.83    153.00    -81.00  1.0200    100.00 1    267.00    115.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    141   1304.61    341.63    967.00   -515.00  1.0200    100.00 1   1691.00    877.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    143    230.57    138.75    173.00    -92.00  1.0200    100.00 1    303.00    155.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    146    446.27    347.00    347.00   -185.00  1.0200    100.00 1    607.00    300.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    149    271.19     75.04    157.00    -83.00  1.0200    100.00 1    274.00    186.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    157    428.42     88.92    298.00   -159.00  1.0200    100.00 1    521.00    288.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    162    342.14    132.03    363.00   -194.00  1.0200    100.00 1    636.00    230.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    165   1163.29    107.33    745.00   -397.00  1.0200    100.00 1   1304.00    782.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    166    412.06    155.10    474.00   -253.00  1.0200    100.00 1    830.00    277.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    175    310.90     72.00    358.00   -191.00  1.0200    100.00 1    626.00    209.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
    176    127.93     33.80    153.00    -81.00  1.0200    100.00 1    267.00     86.00      0.00      0.00      0.00      0.00      0.00      0.00 0 0 0 0   0.0000 0 0 0 0
];

%% generator cost data
mpc.gencost = [
2 0 0 4   0.0000    0.001   17.500   450.00
2 0 0 4   0.0000    0.001   24.757  1505.67
2 0 0 4   0.0000    0.002   24.400  3342.77
2 0 0 4   0.0000    0.005   30.562  1114.42
2 0 0 4   0.0000    0.001   25.697  6313.07
2 0 0 4   0.0000    0.002   27.100  1297.89
2 0 0 4   0.0000    0.005   27.249   783.88
2 0 0 4   0.0000    0.002   26.174  1372.76
2 0 0 4   0.0000    0.006   26.053   655.13
2 0 0 4   0.0000    0.002   29.298  3418.85
2 0 0 4   0.0000    0.002   29.135  1458.22
2 0 0 4   0.0000    0.001   23.899  4734.80
2 0 0 4   0.0000    0.004   29.960  3677.05
2 0 0 4   0.0000    0.001   26.605  6691.85
2 0 0 4   0.0000    0.002   26.400  3342.77
2 0 0 4   0.0000    0.004   52.785  7415.02
2 0 0 4   0.0000    0.003   27.114  3844.19
2 0 0 4   0.0000    0.002   25.878  1390.96
2 0 0 4   0.0000    0.003   21.871  2841.36
2 0 0 4   0.0000    0.002   26.558  1284.25
2 0 0 4   0.0000    0.001   24.540  1581.44
2 0 0 4   0.0000    0.002   25.780  3523.95
2 0 0 4   0.0000    0.003   22.330  2325.41
2 0 0 4   0.0000    0.001   25.323  1978.07
2 0 0 4   0.0000    0.005   26.473   732.25
2 0 0 4   0.0000    0.002   26.356  1347.98
2 0 0 4   0.0000    0.008   27.364   550.89
2 0 0 4   0.0000    0.004   31.864  3610.20
2 0 0 4   0.0000    0.001   25.117  2036.75
2 0 0 4   0.0000    0.004   32.314  3777.33
2 0 0 4   0.0000    0.004   26.167   947.57
2 0 0 4   0.0000    0.006   27.791   710.04
2 0 0 4   0.0000    0.003   27.697  4313.07
2 0 0 4   0.0000    0.005   26.616   773.70
2 0 0 4   0.0000    0.002   26.010  1398.04
2 0 0 4   0.0000    0.006   27.475   721.30
2 0 0 4   0.0000    0.006   32.756  1215.71
2 0 0 4   0.0000    0.002   25.916  1460.47
2 0 0 4   0.0000    0.001   26.918  6534.03
2 0 0 4   0.0000    0.001   25.325  1860.51
2 0 0 4   0.0000    0.002   25.962  1438.95
2 0 0 4   0.0000    0.006   27.924   713.43
];

%% branch data
mpc.branch = [
      1       2  0.005978  0.120624   1.98515    414.51    414.51    414.51 1.00000    0.000 1    0.00    0.00      4.46   -103.00     -4.46   -105.16 0 0 0 0
      2      30  0.000000  0.018100   0.00000   1000.00   1000.00   1000.00 1.00000    0.000 1    0.00    0.00   -185.94     21.03    185.94    -14.98 0 0 0 0
      2      39  0.008680  0.060198   0.52937    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    208.46    -32.79   -204.85      2.76 0 0 0 0
      2     139  0.003390  0.023178   0.20974    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    111.10     12.25   -110.68    -31.17 0 0 0 0
      2     181  0.007607  0.052755   0.46393    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -202.07      9.97    205.12    -37.51 0 0 0 0
      2     201  0.002742  0.018748   0.16965    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -32.87     62.13     33.03    -78.59 0 0 0 0
      3      18  0.003829  0.158129   0.09685    316.20    316.20    316.20 1.00000    0.000 1    0.00    0.00    103.25     32.36   -102.81    -23.64 0 0 0 0
      3     181  0.000638  0.030000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00    340.03    -11.40   -339.32     44.78 0 0 0 0
      4      75  0.016845  0.038117   0.00951    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     29.17     15.48    -28.97    -15.90 0 0 0 0
      4     182  0.000889  0.040000   0.00000    300.00    300.00    300.00 1.00000    0.000 1    0.00    0.00   -110.32    -39.66    110.45     45.60 0 0 0 0
      5       8  0.002959  0.039331   0.08406    578.83    578.83    578.83 1.00000    0.000 1    0.00    0.00   -119.01   -105.12    119.77    106.85 0 0 0 0
      5     183  0.001261  0.046667   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00      6.90    -48.91     -6.87     50.11 0 0 0 0
      5     184  0.045023  0.111012   0.17939    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00   -156.87     42.55    169.77    -28.39 0 0 0 0
      5     207  0.001124  0.013276   0.03027    541.39    541.39    541.39 1.00000    0.000 1    0.00    0.00    169.64     78.74   -169.22    -76.66 0 0 0 0
      6       7  0.062002  0.145750   0.03365    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    139.71    -50.94   -126.32     78.96 0 0 0 0
      6      31  0.000000  0.025000   0.00000   1100.00   1100.00   1100.00 1.00000    0.000 1    0.00    0.00   -358.49    -32.91    358.49     64.80 0 0 0 0
      6      70  0.033638  0.077688   0.01859    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00   -105.48     53.23    110.14    -44.36 0 0 0 0
      6     184  0.000297  0.014545   0.00000    550.00    550.00    550.00 1.00000    0.000 1    0.00    0.00    261.60    -10.19   -261.40     20.01 0 0 0 0
      6     185  0.000556  0.026667   0.00000    450.00    450.00    450.00 1.00000    0.000 1    0.00    0.00    -29.08     13.26     29.09    -13.00 0 0 0 0
      7     186  0.000336  0.017143   0.00000    700.00    700.00    700.00 1.00000    0.000 1    0.00    0.00    177.52    106.25   -177.38    -99.20 0 0 0 0
      8      54  0.000326  0.005080   0.01216    665.28    665.28    665.28 1.00000    0.000 1    0.00    0.00   -221.43     14.80    221.58    -13.66 0 0 0 0
      8     187  0.000196  0.010000   0.00000    700.00    700.00    700.00 1.00000    0.000 1    0.00    0.00    262.12     30.19   -261.99    -23.50 0 0 0 0
    187       9  0.006838  0.047422   0.41703    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      0.03    -43.34      0.00     -0.00 0 0 0 0
     10      11  0.000315  0.008557   0.00495    566.01    566.01    566.01 1.00000    0.000 1    0.00    0.00    284.39     41.17   -284.14    -34.89 0 0 0 0
     10      32  0.000000  0.020000   0.00000   1000.00   1000.00   1000.00 1.00000    0.000 1    0.00    0.00   -242.47      5.65    242.47      5.65 0 0 0 0
     10      70  0.005799  0.067267   0.02063    324.83    324.83    324.83 1.00000    0.000 1    0.00    0.00    214.46     16.12   -211.88     11.70 0 0 0 0
     10     188  0.000073  0.003750   0.00000   3200.00   3200.00   3200.00 1.00000    0.000 1    0.00    0.00   2191.42    189.38  -2188.01    -14.99 0 0 0 0
     12      11  0.001279  0.043500   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -44.77     -1.34     44.80      2.19 0 0 0 0
     11     173  0.016673  0.124076   0.03486    237.35    237.35    237.35 1.00000    0.000 1    0.00    0.00    120.24     28.94   -117.75    -13.86 0 0 0 0
     11     189  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    119.10      3.76   -118.89      4.50 0 0 0 0
     12      13  0.003529  0.120000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00     42.03      0.51    -41.97      1.55 0 0 0 0
    188      13  0.000109  0.001949   0.02003   1045.73   1045.73   1045.73 1.00000    0.000 1    0.00    0.00    630.08     13.97   -629.66     -8.50 0 0 0 0
     13     190  0.000846  0.017908   0.26779   1060.07   1060.07   1060.07 1.00000    0.000 1    0.00    0.00    671.63      6.95   -667.91     44.27 0 0 0 0
     14      15  0.036111  0.089040   0.14388    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     89.22    -29.33    -86.24     22.06 0 0 0 0
     14     177  0.018818  0.067761   0.11459    229.46    229.46    229.46 1.00000    0.000 1    0.00    0.00     80.95    -20.75    -79.71     13.53 0 0 0 0
     14     190  0.000233  0.011667   0.00000    600.00    600.00    600.00 1.00000    0.000 1    0.00    0.00   -288.01     16.07    288.20     -6.59 0 0 0 0
     15      61  0.004135  0.027504   0.05200    353.36    353.36    353.36 1.00000    0.000 1    0.00    0.00    122.39    -43.96   -121.71     43.25 0 0 0 0
    184      15  0.003431  0.042042   0.08894    541.39    541.39    541.39 1.00000    0.000 1    0.00    0.00    124.14      3.04   -123.62     -5.66 0 0 0 0
     15     191  0.002059  0.070000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -52.51    -14.22     52.57     16.27 0 0 0 0
     16     149  0.014227  0.046950   0.01231    137.68    137.68    137.68 1.00000    0.000 1    0.00    0.00    -66.85    -18.54     67.53     19.52 0 0 0 0
     16     192  0.001000  0.040000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -22.06    -12.25     22.06     12.51 0 0 0 0
     16     193  0.001116  0.048000   0.00000    250.00    250.00    250.00 1.00000    0.000 1    0.00    0.00    -65.78    -14.13     65.83     16.30 0 0 0 0
     17      18  0.056699  0.194499   0.04709    137.68    137.68    137.68 1.00000    0.000 1    0.00    0.00     -4.25      1.20      4.26     -5.60 0 0 0 0
     17     145  0.046728  0.104525   0.02669    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -27.52      2.97     27.90     -4.68 0 0 0 0
     17     194  0.002162  0.080000   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00    -55.68    -33.63     55.77     37.18 0 0 0 0
     19      20  0.000426  0.020000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00   -252.92    -43.75    253.20     57.26 0 0 0 0
     19      33  0.000700  0.014200   0.00000   1000.00   1000.00   1000.00 1.00000    0.000 1    0.00    0.00   -434.36   -190.55    435.97    223.29 0 0 0 0
     19      96  0.055097  0.129519   0.02990    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     13.47      2.58    -13.36     -5.20 0 0 0 0
     19     105  0.000528  0.012761   0.00724    522.03    522.03    522.03 1.00000    0.000 1    0.00    0.00    230.70     75.32   -230.38    -68.31 0 0 0 0
     19     110  0.005086  0.023707   0.00609    173.53    173.53    173.53 1.00000    0.000 1    0.00    0.00     69.08     22.51    -68.80    -21.82 0 0 0 0
     19     118  0.000642  0.013449   0.00755    474.70    474.70    474.70 1.00000    0.000 1    0.00    0.00    283.62     83.04   -283.05    -71.72 0 0 0 0
     19     175  0.056202  0.251624   0.07017    173.53    173.53    173.53 1.00000    0.000 1    0.00    0.00    -47.62     -2.60     48.93      1.38 0 0 0 0
     19     195  0.002353  0.080000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00     37.83     13.94    -37.80    -12.61 0 0 0 0
     19     196  0.003529  0.120000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00     -1.72      5.88      1.72     -5.83 0 0 0 0
     20      34  0.000900  0.018000   0.00000    600.00    600.00    600.00 1.00000    0.000 1    0.00    0.00   -354.04    -88.32    355.24    112.34 0 0 0 0
     21     129  0.006980  0.035005   0.01005    187.39    187.39    187.39 1.00000    0.000 1    0.00    0.00     93.96     26.48    -93.26    -23.91 0 0 0 0
     21     130  0.007383  0.060698   0.01884    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00   -115.05    -54.23    116.29     62.60 0 0 0 0
     21     197  0.001441  0.053333   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00    -20.15     -9.31     20.16      9.59 0 0 0 0
     21     198  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -97.29     -1.57     97.44      7.54 0 0 0 0
     22      23  0.013985  0.034482   0.05572    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00    110.39    -56.57   -108.23     56.42 0 0 0 0
     22      35  0.000000  0.014300   0.00000   1950.00   1950.00   1950.00 1.00000    0.000 1    0.00    0.00  -1371.74    -81.17   1371.74    357.36 0 0 0 0
     22     199  0.000131  0.006667   0.00000   1050.00   1050.00   1050.00 1.00000    0.000 1    0.00    0.00   1134.75    101.79  -1133.02    -13.28 0 0 0 0
     23      24  0.043009  0.106048   0.17137    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     38.05    -47.62    -36.75     33.47 0 0 0 0
     23      36  0.000500  0.027200   0.00000   1000.00   1000.00   1000.00 1.00000    0.000 1    0.00    0.00   -207.99    -88.96    208.25    103.08 0 0 0 0
     23      90  0.006901  0.020365   0.03648    206.75    206.75    206.75 1.00000    0.000 1    0.00    0.00     83.84     27.78    -83.28    -29.70 0 0 0 0
     23      91  0.012793  0.054395   0.09557    262.53    262.53    262.53 1.00000    0.000 1    0.00    0.00     97.58     21.94    -96.26    -25.48 0 0 0 0
     24     177  0.002078  0.014281   0.02528    353.36    353.36    353.36 1.00000    0.000 1    0.00    0.00    161.92     58.04   -161.32    -56.56 0 0 0 0
     24     200  0.000372  0.017500   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00    185.94     61.38   -185.80    -54.93 0 0 0 0
     25      37  0.000600  0.023200   0.00000   1000.00   1000.00   1000.00 1.00000    0.000 1    0.00    0.00   -148.60    -65.87    148.75     71.96 0 0 0 0
     25     133  0.006133  0.048676   0.09258    395.58    395.58    395.58 1.00000    0.000 1    0.00    0.00     36.55     38.98    -36.35    -46.52 0 0 0 0
     25     168  0.018164  0.045274   0.07160    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     65.78     18.14    -64.92    -23.04 0 0 0 0
     25     201  0.001261  0.046667   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00    -26.84    -15.83     26.85     16.28 0 0 0 0
     26      42  0.007136  0.049490   0.43522    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     87.61    -32.92    -87.07     -8.65 0 0 0 0
     26      43  0.001333  0.009112   0.08245    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     79.64     35.04    -79.54    -42.89 0 0 0 0
     26     202  0.010447  0.072454   0.63716    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -78.02     14.95     78.87    -73.82 0 0 0 0
     27     160  0.022175  0.054676   0.08835    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     40.63     18.40    -40.14    -25.52 0 0 0 0
     27     202  0.000519  0.023333   0.00000    300.00    300.00    300.00 1.00000    0.000 1    0.00    0.00   -137.31    -51.17    137.43     56.36 0 0 0 0
     28      77  0.066564  0.156472   0.03612    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     48.05     -1.07    -46.57      0.89 0 0 0 0
     28      88  0.001156  0.018601   0.00608    418.29    418.29    418.29 1.00000    0.000 1    0.00    0.00    123.24     43.80   -123.05    -41.36 0 0 0 0
     28     203  0.005926  0.160000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00      6.80      5.11     -6.80     -5.00 0 0 0 0
     28     204  0.003529  0.120000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00      9.49      1.60     -9.49     -1.49 0 0 0 0
     29      38  0.000800  0.015600   0.00000   1200.00   1200.00   1200.00 1.00000    0.000 1    0.00    0.00   -308.66    -16.32    309.41     30.81 0 0 0 0
     29      84  0.009549  0.091679   0.02681    283.00    283.00    283.00 1.00000    0.000 1    0.00    0.00     70.39    -13.12    -69.92     14.89 0 0 0 0
     29     205  0.000209  0.010667   0.00000    750.00    750.00    750.00 1.00000    0.000 1    0.00    0.00    153.44     -1.16   -153.39      3.60 0 0 0 0
     39      43  0.005771  0.040026   0.35199    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    119.75    -31.28   -118.94      0.59 0 0 0 0
     40      43  0.003602  0.023140   0.23770    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -85.32    -26.27     85.59      3.62 0 0 0 0
    202      41  0.002711  0.018804   0.16536    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    109.45     17.26   -109.10    -31.13 0 0 0 0
     42     167  0.006872  0.049342   0.40438    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -33.35    -22.92     33.42    -18.74 0 0 0 0
     44      55  0.007424  0.027027   0.04470    229.46    229.46    229.46 1.00000    0.000 1    0.00    0.00    -51.31     24.25     51.55    -27.86 0 0 0 0
     44     206  0.000372  0.017500   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00    -34.95    -54.64     34.97     55.37 0 0 0 0
     45      52  0.000887  0.008362   0.07659    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00    -64.80    -72.57     64.87     65.37 0 0 0 0
    206      45  0.000420  0.002856   0.02611    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     32.27     23.65    -32.26    -26.29 0 0 0 0
     45     212  0.001035  0.009761   0.08940    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00    -23.97     64.69     24.02    -73.31 0 0 0 0
     46      47  0.016826  0.106284   0.02894    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00     60.55     33.60    -59.63    -30.29 0 0 0 0
     46     207  0.000370  0.017778   0.00000    450.00    450.00    450.00 1.00000    0.000 1    0.00    0.00   -169.09    -70.03    169.22     76.66 0 0 0 0
     47      63  0.038101  0.089565   0.02068    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -39.64     -4.52     40.38      4.56 0 0 0 0
     48     150  0.003523  0.024436   0.21489    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    109.78     17.37   -109.29    -33.57 0 0 0 0
    182      48  0.003417  0.023699   0.20841    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    229.28     50.25   -227.28    -56.05 0 0 0 0
     49      65  0.001800  0.037712   0.02118    474.70    474.70    474.70 1.00000    0.000 1    0.00    0.00    171.77     70.47   -171.17    -60.07 0 0 0 0
     49     208  0.001000  0.040000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    111.69     24.34   -111.57    -19.31 0 0 0 0
     49     209  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    113.55     31.11   -113.35    -23.11 0 0 0 0
     50      65  0.005258  0.037515   0.01148    237.35    237.35    237.35 1.00000    0.000 1    0.00    0.00    -89.00    -27.13     89.47     29.41 0 0 0 0
     50     210  0.003529  0.120000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -23.83    -11.92     23.86     12.81 0 0 0 0
     51      68  0.004060  0.037344   0.01192    283.00    283.00    283.00 1.00000    0.000 1    0.00    0.00    -77.26     12.34     77.52    -11.12 0 0 0 0
     51      72  0.000709  0.007194   0.00234    304.04    304.04    304.04 1.00000    0.000 1    0.00    0.00    -22.26    -44.67     22.27     44.63 0 0 0 0
    183      52  0.002047  0.021637   0.20301    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00     15.65   -113.34    -15.43     95.04 0 0 0 0
    206      52  0.000643  0.006662   0.06506    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00    -67.24    -79.03     67.30     72.96 0 0 0 0
     53      57  0.006894  0.059124   0.01683    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00     -5.20     64.56      5.51    -63.37 0 0 0 0
     53      73  0.003976  0.033438   0.00991    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00     56.99    -48.48    -56.76     49.52 0 0 0 0
     53     211  0.000369  0.018462   0.00000    650.00    650.00    650.00 1.00000    0.000 1    0.00    0.00   -228.96    -73.21    229.19     84.59 0 0 0 0
     55      61  0.034539  0.120369   0.21762    229.46    229.46    229.46 1.00000    0.000 1    0.00    0.00    -92.39     14.45     95.55    -25.47 0 0 0 0
    208      55  0.006202  0.018912   0.03169    206.75    206.75    206.75 1.00000    0.000 1    0.00    0.00     94.66     13.92    -94.10    -15.43 0 0 0 0
     55     212  0.001261  0.046667   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00     16.38    -12.44    -16.38     12.63 0 0 0 0
    185      56  0.000908  0.009601   0.09009    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00    119.43   -175.75   -119.03    170.66 0 0 0 0
    191      56  0.000301  0.008151   0.12418   1246.50   1246.50   1246.50 1.00000    0.000 1    0.00    0.00   -609.73    -32.09    610.81     48.70 0 0 0 0
     57      60  0.018675  0.042258   0.01054    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -80.78     35.34     82.46    -32.42 0 0 0 0
     58      62  0.002141  0.014851   0.13060    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    117.33     22.39   -117.01    -33.09 0 0 0 0
     58      66  0.001447  0.010038   0.08828    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -54.94    -38.19     55.01     29.81 0 0 0 0
    185      58  0.002185  0.015152   0.13324    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    213.74     19.11   -212.74    -25.49 0 0 0 0
    191      59  0.000938  0.006385   0.05837    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    281.79     23.69   -281.06    -24.71 0 0 0 0
     59     213  0.000907  0.006172   0.05642    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    184.70     -7.06   -184.40      3.36 0 0 0 0
     60      63  0.017610  0.040671   0.00973    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     75.17    -11.08    -73.99     12.96 0 0 0 0
     60      64  0.005655  0.040347   0.01235    237.35    237.35    237.35 1.00000    0.000 1    0.00    0.00   -265.19      6.12    269.79     25.62 0 0 0 0
     61     143  0.002057  0.016137   0.03143    395.58    395.58    395.58 1.00000    0.000 1    0.00    0.00     33.41    -66.99    -33.30     64.60 0 0 0 0
    192      61  0.004667  0.025655   0.04713    312.32    312.32    312.32 1.00000    0.000 1    0.00    0.00    -50.11     -6.17     50.23      2.01 0 0 0 0
     61     213  0.000519  0.023333   0.00000    300.00    300.00    300.00 1.00000    0.000 1    0.00    0.00   -184.22     11.15    184.40     -3.36 0 0 0 0
     63      75  0.005417  0.046454   0.01323    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00    -59.45    -52.73     59.85     55.00 0 0 0 0
     64     214  0.000336  0.017143   0.00000    700.00    700.00    700.00 1.00000    0.000 1    0.00    0.00   -459.71    -85.70    460.53    127.21 0 0 0 0
     66      71  0.001271  0.008811   0.07749    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -149.05    -65.89    149.38     60.37 0 0 0 0
     67      68  0.002882  0.026509   0.00846    283.00    283.00    283.00 1.00000    0.000 1    0.00    0.00   -106.96    -30.79    107.34     33.47 0 0 0 0
     68     215  0.000336  0.017143   0.00000    700.00    700.00    700.00 1.00000    0.000 1    0.00    0.00   -312.62    -62.19    312.97     80.25 0 0 0 0
    189      69  0.001131  0.007735   0.06999    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     27.81    -81.26    -27.73     74.53 0 0 0 0
     69     247  0.002929  0.020317   0.17866    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    173.20     75.28   -172.15    -86.23 0 0 0 0
     71      76  0.001422  0.009863   0.08674    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -232.22    -88.83    233.07     85.83 0 0 0 0
     72      73  0.000275  0.004586   0.00284    424.03    424.03    424.03 1.00000    0.000 1    0.00    0.00     29.89     78.14    -29.87    -78.09 0 0 0 0
    182      74  0.000498  0.003455   0.03038    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    233.77     -5.54   -233.49      4.58 0 0 0 0
    210      74  0.001292  0.011415   0.10343    623.25    623.25    623.25 1.00000    0.000 1    0.00    0.00     -7.23    105.72      7.39   -114.36 0 0 0 0
     74     216  0.000640  0.004357   0.03984    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    130.91     77.06   -130.76    -79.81 0 0 0 0
     75     216  0.000638  0.030000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00   -130.60    -72.42    130.76     79.81 0 0 0 0
    190      76  0.001435  0.009955   0.08755    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    149.86   -111.57   -149.39    105.84 0 0 0 0
     76     238  0.003386  0.047034   0.46520    868.25    868.25    868.25 1.00000    0.000 1    0.00    0.00    438.27     56.37   -431.80    -13.54 0 0 0 0
     77      84  0.006198  0.069744   0.01841    304.04    304.04    304.04 1.00000    0.000 1    0.00    0.00    -75.83    -34.77     76.27     37.82 0 0 0 0
     77      89  0.016077  0.099621   0.02821    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00     84.35     36.62    -82.95    -30.56 0 0 0 0
     77     217  0.005926  0.160000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00    -21.78     -6.42     21.81      7.26 0 0 0 0
     77     218  0.003529  0.120000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -25.43    -20.94     25.47     22.27 0 0 0 0
     78      79  0.014099  0.097781   0.85988    511.35    511.35    511.35 1.00000    0.000 1    0.00    0.00    133.83    -71.06   -131.31     -2.26 0 0 0 0
     78     167  0.005724  0.038942   0.35603    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -44.03    -19.70     44.13    -16.72 0 0 0 0
     79      87  0.008106  0.052075   0.53493    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     -3.70    -43.15      3.72    -14.48 0 0 0 0
     80      81  0.005975  0.042908   0.35164    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -72.63      3.14     72.96    -37.21 0 0 0 0
     80      87  0.003558  0.071801   1.18166    696.37    696.37    696.37 1.00000    0.000 1    0.00    0.00    131.20    -94.34   -130.58    -18.75 0 0 0 0
     81      82  0.007764  0.053845   0.47351    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -190.48      4.87    193.27    -34.55 0 0 0 0
     82      83  0.007662  0.053138   0.46730    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -16.12    -21.75     16.14    -26.73 0 0 0 0
     83     219  0.005009  0.034736   0.30546    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -104.99     -3.71    105.53    -24.38 0 0 0 0
     84     219  0.000224  0.011429   0.00000   1050.00   1050.00   1050.00 1.00000    0.000 1    0.00    0.00    175.18    -15.75   -175.11     19.14 0 0 0 0
     85     154  0.017306  0.084819   0.15179    289.22    289.22    289.22 1.00000    0.000 1    0.00    0.00      3.43      2.74     -3.41    -17.27 0 0 0 0
    217      85  0.004299  0.043533   0.08806    471.67    471.67    471.67 1.00000    0.000 1    0.00    0.00     80.23     26.04    -79.91    -31.56 0 0 0 0
     86      88  0.044131  0.145633   0.03817    137.68    137.68    137.68 1.00000    0.000 1    0.00    0.00    -24.18    -12.10     24.49      9.34 0 0 0 0
     86     169  0.025279  0.129580   0.03558    187.39    187.39    187.39 1.00000    0.000 1    0.00    0.00    -39.17      3.38     39.58     -4.76 0 0 0 0
     86     220  0.000744  0.032000   0.00000    250.00    250.00    250.00 1.00000    0.000 1    0.00    0.00    -49.33    -25.07     49.35     26.08 0 0 0 0
     88     221  0.008889  0.240000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00     -4.68     -2.75      4.68      2.82 0 0 0 0
     92     115  0.001533  0.010634   0.09352    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -90.89    -30.10     91.03     22.20 0 0 0 0
     93     101  0.001170  0.007960   0.07278    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     96.47     25.97    -96.35    -32.05 0 0 0 0
     93     148  0.000511  0.003478   0.03179    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -293.58     24.85    294.04    -24.73 0 0 0 0
    199      93  0.001828  0.012435   0.11369    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    366.16     -4.46   -363.63     10.77 0 0 0 0
     93     222  0.001337  0.009099   0.08319    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    458.16    -91.24   -455.12    103.98 0 0 0 0
     94      95  0.016059  0.044873   0.01165    124.05    124.05    124.05 1.00000    0.000 1    0.00    0.00    -14.41     34.73     14.65    -35.18 0 0 0 0
     94     102  0.003999  0.029756   0.00836    237.35    237.35    237.35 1.00000    0.000 1    0.00    0.00     52.86     41.25    -52.67    -40.67 0 0 0 0
     94     103  0.000694  0.026199   0.02282    712.05    712.05    712.05 1.00000    0.000 1    0.00    0.00   -161.29   -113.16    161.56    121.20 0 0 0 0
     95      96  0.017505  0.041149   0.00950    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -20.00      7.44     20.09     -8.15 0 0 0 0
     95     222  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00   -108.48     -2.83    108.67     10.26 0 0 0 0
     96     223  0.000745  0.034286   0.00000    350.00    350.00    350.00 1.00000    0.000 1    0.00    0.00   -133.41    -24.64    133.55     31.27 0 0 0 0
    200      97  0.001067  0.014828   0.14666    868.25    868.25    868.25 1.00000    0.000 1    0.00    0.00    257.89    115.69   -257.03   -118.45 0 0 0 0
    222      97  0.001929  0.013380   0.11766    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      1.63    -70.09     -1.55     59.25 0 0 0 0
    223      97  0.000987  0.006844   0.06019    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -133.55    -31.27    133.74     26.72 0 0 0 0
     98     146  0.000922  0.007545   0.06828    593.37    593.37    593.37 1.00000    0.000 1    0.00    0.00    240.49   -102.72   -239.88    100.64 0 0 0 0
     98     249  0.000532  0.006678   0.06814    812.08    812.08    812.08 1.00000    0.000 1    0.00    0.00   -372.02     70.02    372.76    -67.66 0 0 0 0
     99     138  0.000921  0.006265   0.05728    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    117.74      0.15   -117.61     -4.74 0 0 0 0
    222      99  0.001279  0.008872   0.07802    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    344.82    -44.16   -343.21     47.79 0 0 0 0
     99     230  0.000718  0.004982   0.04381    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    100.49    -82.20   -100.37     78.83 0 0 0 0
    100     140  0.003573  0.029371   0.00911    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00   -102.23    -29.88    102.65     32.48 0 0 0 0
    102     114  0.011003  0.025865   0.00597    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -15.90     14.38     15.95    -14.82 0 0 0 0
    103     224  0.000556  0.026667   0.00000    450.00    450.00    450.00 1.00000    0.000 1    0.00    0.00      2.10     97.08     -2.05    -94.66 0 0 0 0
    104     136  0.002638  0.010670   0.00269    157.52    157.52    157.52 1.00000    0.000 1    0.00    0.00    -65.84    -19.60     65.97     19.89 0 0 0 0
    104     225  0.001441  0.053333   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00    -41.66    -13.14     41.69     14.23 0 0 0 0
    105     136  0.001566  0.014401   0.00460    283.00    283.00    283.00 1.00000    0.000 1    0.00    0.00    146.54     44.65   -146.16    -41.54 0 0 0 0
    106     109  0.027148  0.063816   0.01473    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     28.03    -21.95    -27.68     21.40 0 0 0 0
    106     119  0.022475  0.051907   0.01242    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -27.00      6.97     27.19     -7.71 0 0 0 0
    106     226  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -86.03    -13.74     86.15     18.59 0 0 0 0
    107     119  0.016534  0.036986   0.00944    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -14.19      3.91     14.22     -4.72 0 0 0 0
    107     227  0.001116  0.048000   0.00000    250.00    250.00    250.00 1.00000    0.000 1    0.00    0.00    -81.70    -28.88     81.79     32.70 0 0 0 0
    195     108  0.001779  0.015518   0.03290    435.02    435.02    435.02 1.00000    0.000 1    0.00    0.00    148.01     42.94   -147.57    -42.16 0 0 0 0
    109     122  0.029942  0.070386   0.01625    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00      2.00      3.90     -2.00     -5.42 0 0 0 0
    109     228  0.000593  0.026667   0.00000    300.00    300.00    300.00 1.00000    0.000 1    0.00    0.00    -91.63    -64.09     91.71     67.60 0 0 0 0
    196     111  0.000663  0.004536   0.04104    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    299.79    -65.67   -299.15     66.15 0 0 0 0
    226     111  0.000512  0.003487   0.03188    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -86.15    -18.59     86.19     15.80 0 0 0 0
    227     111  0.000745  0.005070   0.04635    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -100.82    115.52    101.01   -118.75 0 0 0 0
    112     152  0.012367  0.027984   0.00698    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     17.49      6.76    -17.44     -7.28 0 0 0 0
    112     229  0.000426  0.020000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00   -162.85    -45.86    162.99     52.21 0 0 0 0
    113     152  0.003892  0.024588   0.00669    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00    -68.06    -22.27     68.29     23.11 0 0 0 0
    114     136  0.007488  0.030289   0.00763    157.52    157.52    157.52 1.00000    0.000 1    0.00    0.00     15.83      6.19    -15.80     -6.82 0 0 0 0
    114     230  0.001116  0.048000   0.00000    250.00    250.00    250.00 1.00000    0.000 1    0.00    0.00   -102.13    -18.83    102.26     24.31 0 0 0 0
    199     115  0.001080  0.007492   0.06588    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    168.98     43.94   -168.63    -47.89 0 0 0 0
    116     120  0.005423  0.023060   0.04051    262.53    262.53    262.53 1.00000    0.000 1    0.00    0.00     -3.15    -67.04      3.38     63.85 0 0 0 0
    116     123  0.004342  0.012815   0.02296    206.75    206.75    206.75 1.00000    0.000 1    0.00    0.00   -127.65     32.82    128.40    -32.93 0 0 0 0
    117     122  0.007121  0.044985   0.01225    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00     81.85     23.32    -81.32    -21.14 0 0 0 0
    117     164  0.035739  0.080870   0.02017    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     31.42     -1.38    -31.06      0.25 0 0 0 0
    117     231  0.000490  0.024000   0.00000    500.00    500.00    500.00 1.00000    0.000 1    0.00    0.00   -217.02    -53.15    217.27     65.43 0 0 0 0
    118     119  0.003376  0.016930   0.00486    187.39    187.39    187.39 1.00000    0.000 1    0.00    0.00     77.39      5.49    -77.18     -4.88 0 0 0 0
    118     147  0.001571  0.019367   0.00626    347.30    347.30    347.30 1.00000    0.000 1    0.00    0.00    136.31     40.35   -135.98    -36.82 0 0 0 0
    119     232  0.002353  0.080000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -13.88    -11.18     13.89     11.45 0 0 0 0
    119     233  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -75.87     -8.77     75.96     12.48 0 0 0 0
    120     121  0.002515  0.010693   0.01879    262.53    262.53    262.53 1.00000    0.000 1    0.00    0.00     98.29     30.18    -98.03    -31.03 0 0 0 0
    228     120  0.000566  0.013115   0.05406    831.00    831.00    831.00 1.00000    0.000 1    0.00    0.00   -182.01   -188.90    182.40    192.42 0 0 0 0
    120     234  0.000435  0.020000   0.00000    350.00    350.00    350.00 1.00000    0.000 1    0.00    0.00   -128.31    119.98    128.44   -114.05 0 0 0 0
    123     165  0.004115  0.046024   0.09490    506.73    506.73    506.73 1.00000    0.000 1    0.00    0.00   -243.99      0.39    246.41     16.94 0 0 0 0
    124     127  0.011785  0.029058   0.04696    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00    -42.69    -20.75     42.97     17.02 0 0 0 0
    124     142  0.002770  0.011776   0.02069    262.53    262.53    262.53 1.00000    0.000 1    0.00    0.00    -75.14    -12.27     75.32     11.08 0 0 0 0
    125     129  0.022786  0.052625   0.01259    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00      7.73      9.06     -7.69    -10.14 0 0 0 0
    125     131  0.007991  0.039390   0.00903    173.53    173.53    173.53 1.00000    0.000 1    0.00    0.00     57.22     23.08    -56.90    -22.30 0 0 0 0
    125     235  0.002353  0.080000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -30.61     -6.23     30.64      7.06 0 0 0 0
    125     236  0.000556  0.026667   0.00000    450.00    450.00    450.00 1.00000    0.000 1    0.00    0.00   -156.44    -60.47    156.61     68.49 0 0 0 0
    126     127  0.007490  0.018468   0.02984    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     59.25     12.99    -58.96    -15.13 0 0 0 0
    228     126  0.002941  0.018895   0.03834    353.36    353.36    353.36 1.00000    0.000 1    0.00    0.00    164.15     42.40   -163.29    -40.61 0 0 0 0
    127     163  0.011478  0.047192   0.08876    262.53    262.53    262.53 1.00000    0.000 1    0.00    0.00   -102.53    -33.59    103.90     30.59 0 0 0 0
    128     130  0.037537  0.088240   0.02037    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     52.77    -21.90    -51.61     22.51 0 0 0 0
    128     145  0.020688  0.092623   0.02583    173.53    173.53    173.53 1.00000    0.000 1    0.00    0.00     87.53     21.15    -85.91    -16.48 0 0 0 0
    131     152  0.015555  0.035197   0.00878    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     17.74     12.90    -17.65    -13.50 0 0 0 0
    131     237  0.000744  0.032000   0.00000    250.00    250.00    250.00 1.00000    0.000 1    0.00    0.00    -98.86    -27.25     98.95     30.95 0 0 0 0
    132     133  0.012149  0.029956   0.04841    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     52.77    -24.01    -52.36     20.38 0 0 0 0
    132     134  0.005135  0.015659   0.02624    206.75    206.75    206.75 1.00000    0.000 1    0.00    0.00      8.39     34.93     -8.31    -37.21 0 0 0 0
    132     142  0.001992  0.022275   0.04593    506.73    506.73    506.73 1.00000    0.000 1    0.00    0.00    165.97     42.88   -165.36    -40.37 0 0 0 0
    132     238  0.000172  0.008750   0.00000    800.00    800.00    800.00 1.00000    0.000 1    0.00    0.00   -357.05    -86.51    357.30     98.81 0 0 0 0
    197     134  0.010797  0.026623   0.04302    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     95.61    -10.72    -94.58      9.15 0 0 0 0
    135     151  0.000444  0.006171   0.06103    868.25    868.25    868.25 1.00000    0.000 1    0.00    0.00   -400.68   -165.76    401.51    171.04 0 0 0 0
    135     153  0.000245  0.002803   0.02790    760.09    760.09    760.09 1.00000    0.000 1    0.00    0.00    320.00    139.42   -319.70   -138.80 0 0 0 0
    137     151  0.000823  0.005710   0.05021    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -80.06    -24.71     80.11     19.94 0 0 0 0
    196     138  0.000907  0.006293   0.05534    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      6.94     24.88     -6.93    -30.14 0 0 0 0
    140     171  0.008123  0.050336   0.01425    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00    128.10     49.72   -126.53    -41.33 0 0 0 0
    140     239  0.000294  0.015000   0.00000    800.00    800.00    800.00 1.00000    0.000 1    0.00    0.00   -369.27   -114.49    369.72    137.37 0 0 0 0
    196     141  0.000926  0.033414   0.52727   1496.37   1496.37   1496.37 1.00000    0.000 1    0.00    0.00   -845.93      4.78    852.83    191.41 0 0 0 0
    239     141  0.000788  0.006824   0.06433    623.25    623.25    623.25 1.00000    0.000 1    0.00    0.00   -323.36   -111.91    324.26    113.07 0 0 0 0
    143     144  0.002032  0.018373   0.03624    435.02    435.02    435.02 1.00000    0.000 1    0.00    0.00    141.78     36.65   -141.36    -36.57 0 0 0 0
    145     149  0.039827  0.090121   0.02248    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -55.69    -13.96     57.03     14.73 0 0 0 0
    146     151  0.000063  0.001832   0.02815   1305.07   1305.07   1305.07 1.00000    0.000 1    0.00    0.00    576.98    227.78   -576.75   -223.89 0 0 0 0
    146     176  0.002222  0.015408   0.13550    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -12.97    -12.52     12.97     -1.54 0 0 0 0
    147     152  0.004950  0.040694   0.01263    261.01    261.01    261.01 1.00000    0.000 1    0.00    0.00    113.38     35.94   -112.63    -30.90 0 0 0 0
    147     240  0.001000  0.040000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -61.48    -27.07     61.53     29.01 0 0 0 0
    199     148  0.001110  0.009081   0.08217    593.37    593.37    593.37 1.00000    0.000 1    0.00    0.00    388.95     11.72   -387.21     -5.40 0 0 0 0
    236     153  0.001247  0.008649   0.07606    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -227.97   -106.76    228.77    104.85 0 0 0 0
    154     160  0.011310  0.060072   0.11833    312.32    312.32    312.32 1.00000    0.000 1    0.00    0.00     87.90      6.75    -86.97    -12.90 0 0 0 0
    154     241  0.014567  0.069017   0.13231    289.22    289.22    289.22 1.00000    0.000 1    0.00    0.00   -173.40    -10.16    177.99     18.81 0 0 0 0
    242     154  0.058183  0.145022   0.22934    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     20.05     -6.99    -19.80    -14.68 0 0 0 0
    155     169  0.001599  0.073917   0.04620    676.43    676.43    676.43 1.00000    0.000 1    0.00    0.00    -99.85    -32.39    100.04     36.70 0 0 0 0
    204     156  0.006260  0.043418   0.38181    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -117.98     35.05    119.01    -66.95 0 0 0 0
    156     244  0.003341  0.024148   0.19524    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -365.10      0.67    369.53     11.43 0 0 0 0
    156     246  0.001339  0.010954   0.09912    593.37    593.37    593.37 1.00000    0.000 1    0.00    0.00    143.20     34.60   -142.91    -42.12 0 0 0 0
    157     166  0.037902  0.089096   0.02057    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00     16.35     -7.87    -16.24      6.00 0 0 0 0
    157     169  0.007671  0.096500   0.02991    347.30    347.30    347.30 1.00000    0.000 1    0.00    0.00     93.33     27.69    -92.62    -21.84 0 0 0 0
    157     241  0.000426  0.020000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00    216.85     36.04   -216.66    -26.75 0 0 0 0
    158     166  0.008464  0.081263   0.02376    283.00    283.00    283.00 1.00000    0.000 1    0.00    0.00   -101.58    -31.53    102.56     38.60 0 0 0 0
    202     159  0.003477  0.024117   0.21208    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -140.63      7.26    141.33    -23.42 0 0 0 0
    159     245  0.005097  0.035352   0.31089    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -245.58     -6.67    248.67     -3.16 0 0 0 0
    161     166  0.015268  0.096443   0.02626    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00    -91.75    -18.50     93.12     24.52 0 0 0 0
    161     242  0.005926  0.160000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00     20.08     -6.26    -20.05      6.99 0 0 0 0
    162     243  0.001682  0.017778   0.16680    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00    361.75     26.56   -359.62    -21.17 0 0 0 0
    162     244  0.000845  0.005749   0.05256    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -117.77     74.84    117.94    -79.20 0 0 0 0
    241     163  0.017519  0.041828   0.07216    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     38.67      7.95    -38.39    -14.60 0 0 0 0
    163     243  0.000324  0.015556   0.00000    450.00    450.00    450.00 1.00000    0.000 1    0.00    0.00   -184.37    -47.10    184.49     52.72 0 0 0 0
    164     166  0.015708  0.099226   0.02702    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00    -64.38    -31.47     65.21     34.02 0 0 0 0
    165     244  0.000125  0.006364   0.00000   1100.00   1100.00   1100.00 1.00000    0.000 1    0.00    0.00    816.52     58.44   -815.72    -17.45 0 0 0 0
    166     245  0.000889  0.040000   0.00000    300.00    300.00    300.00 1.00000    0.000 1    0.00    0.00     74.05     24.61    -73.99    -22.27 0 0 0 0
    219     167  0.010494  0.072777   0.64000    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    173.88    -49.71   -170.81      4.09 0 0 0 0
    169     246  0.000369  0.018462   0.00000    650.00    650.00    650.00 1.00000    0.000 1    0.00    0.00   -142.83    -37.99    142.91     42.12 0 0 0 0
    170     171  0.014859  0.033624   0.00839    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -29.71    -12.22     29.88     11.85 0 0 0 0
    170     172  0.012324  0.077849   0.02120    212.01    212.01    212.01 1.00000    0.000 1    0.00    0.00    -79.53    -17.73     80.44     21.51 0 0 0 0
    172     173  0.015790  0.035320   0.00902    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00    -18.43     18.87     18.54    -19.46 0 0 0 0
    172     247  0.000638  0.030000   0.00000    400.00    400.00    400.00 1.00000    0.000 1    0.00    0.00   -171.92    -75.08    172.15     86.23 0 0 0 0
    174     180  0.001366  0.008773   0.09012    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     11.71     -5.85    -11.71     -3.29 0 0 0 0
    190     174  0.000673  0.013584   0.22356   1060.07   1060.07   1060.07 1.00000    0.000 1    0.00    0.00    495.40      6.15   -493.78      3.69 0 0 0 0
    174     250  0.000584  0.008116   0.08027    868.25    868.25    868.25 1.00000    0.000 1    0.00    0.00    365.12    -32.72   -364.34     35.27 0 0 0 0
    175     248  0.000445  0.021818   0.00000    550.00    550.00    550.00 1.00000    0.000 1    0.00    0.00    167.39     38.31   -167.27    -32.13 0 0 0 0
    177     249  0.000875  0.035000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00     81.92     -7.55    -81.86      9.88 0 0 0 0
    178     179  0.007741  0.017516   0.00437    107.32    107.32    107.32 1.00000    0.000 1    0.00    0.00      8.05      2.18     -8.04     -2.59 0 0 0 0
    178     250  0.001500  0.060000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -95.40    -28.33     95.55     34.41 0 0 0 0
    181     182  0.013748  0.095349   0.83850    524.39    524.39    524.39 1.00000    0.000 1    0.00    0.00    134.20     -7.27   -131.67    -59.70 0 0 0 0
    182     183  0.003338  0.023150   0.20358    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      8.97    -81.89     -8.79     63.23 0 0 0 0
    182     190  0.008233  0.057100   0.50214    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -450.79     51.29    468.66     22.75 0 0 0 0
    184     185  0.005185  0.140000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00    -32.51      5.35     32.56     -3.86 0 0 0 0
    185     189  0.000633  0.016354   0.27446   1246.50   1246.50   1246.50 1.00000    0.000 1    0.00    0.00   -859.14     19.22    863.78     72.58 0 0 0 0
    185     214  0.001580  0.018449   0.17631    760.09    760.09    760.09 1.00000    0.000 1    0.00    0.00    464.32    154.28   -460.53   -127.21 0 0 0 0
    186     187  0.001651  0.015578   0.14267    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00   -260.77    -70.21    261.96     66.84 0 0 0 0
    186     209  0.001393  0.009658   0.08493    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -105.66      9.07    105.82    -16.50 0 0 0 0
    186     211  0.001749  0.016494   0.15106    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00    230.25     79.65   -229.19    -84.59 0 0 0 0
    186     215  0.000571  0.005920   0.05782    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00    313.57     80.69   -312.97    -80.25 0 0 0 0
    188     189  0.000079  0.001674   0.02504   1060.07   1060.07   1060.07 1.00000    0.000 1    0.00    0.00    819.74    -18.33   -819.22     26.69 0 0 0 0
    188     190  0.000751  0.017964   0.30158   1186.75   1186.75   1186.75 1.00000    0.000 1    0.00    0.00    738.19     19.36   -734.21     44.99 0 0 0 0
    189     239  0.007862  0.054523   0.47947    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     46.53    -22.51    -46.37    -25.46 0 0 0 0
    191     193  0.002398  0.022617   0.20714    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00    275.37     -7.88   -273.60      3.30 0 0 0 0
    192     193  0.002059  0.070000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00    -32.67     -2.76     32.69      3.50 0 0 0 0
    192     197  0.038395  0.094672   0.15299    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     60.72     -3.58    -59.32     -8.08 0 0 0 0
    193     194  0.002116  0.014398   0.13163    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    246.82     -8.15   -245.56      3.39 0 0 0 0
    193     200  0.008877  0.061567   0.54142    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -71.74    -14.96     72.20    -37.01 0 0 0 0
    194     202  0.013104  0.090882   0.79921    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    189.78    -40.57   -185.11     -7.05 0 0 0 0
    195     196  0.000172  0.008750   0.00000    800.00    800.00    800.00 1.00000    0.000 1    0.00    0.00   -366.14    -38.54    366.38     50.99 0 0 0 0
    195     225  0.004489  0.010719   0.01849    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     41.78     12.69    -41.69    -14.23 0 0 0 0
    195     229  0.004938  0.026229   0.05166    312.32    312.32    312.32 1.00000    0.000 1    0.00    0.00    162.82     27.62   -161.40    -24.91 0 0 0 0
    195     240  0.005801  0.014303   0.02311    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     51.32    -32.10    -51.10     30.44 0 0 0 0
    196     198  0.005170  0.035176   0.32159    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     -4.67    -13.53      4.67    -17.37 0 0 0 0
    196     233  0.000579  0.004013   0.03529    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    175.77      4.38   -175.58     -6.48 0 0 0 0
    197     198  0.001261  0.046667   0.00000    150.00    150.00    150.00 1.00000    0.000 1    0.00    0.00   -102.72      7.79    102.86     -2.65 0 0 0 0
    197     235  0.014165  0.034927   0.05644    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     46.27      1.42    -45.95     -6.03 0 0 0 0
    198     199  0.008728  0.059379   0.54287    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -204.98     12.48    208.93    -37.92 0 0 0 0
    200     248  0.000610  0.004250   0.03704    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00   -167.09    -34.70    167.27     32.13 0 0 0 0
    200     249  0.000667  0.006199   0.05846    652.53    652.53    652.53 1.00000    0.000 1    0.00    0.00    291.48    -58.38   -290.91     57.78 0 0 0 0
    200     250  0.000150  0.001565   0.01512    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00   -268.68     69.33    268.79    -69.69 0 0 0 0
    201     238  0.004827  0.033478   0.29441    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -59.88     62.30     60.33    -88.60 0 0 0 0
    203     204  0.002059  0.070000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00      0.70     -9.00     -0.70      9.06 0 0 0 0
    203     205  0.011906  0.079203   0.14973    353.36    353.36    353.36 1.00000    0.000 1    0.00    0.00    -43.60     -3.22     43.83    -10.65 0 0 0 0
    203     220  0.011989  0.058761   0.10516    289.22    289.22    289.22 1.00000    0.000 1    0.00    0.00     49.70     17.23    -49.35    -26.08 0 0 0 0
    204     219  0.003752  0.026021   0.22883    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    123.49    -42.14   -122.90     22.41 0 0 0 0
    204     221  0.000514  0.003516   0.03182    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      4.68     -0.48     -4.68     -2.82 0 0 0 0
    205     217  0.005294  0.059211   0.12209    506.73    506.73    506.73 1.00000    0.000 1    0.00    0.00    109.56      7.04   -108.93    -12.44 0 0 0 0
    208     209  0.005185  0.140000   0.00000     50.00     50.00     50.00 1.00000    0.000 1    0.00    0.00     16.91      5.39    -16.89     -4.96 0 0 0 0
    209     210  0.000757  0.008004   0.07510    707.51    707.51    707.51 1.00000    0.000 1    0.00    0.00     16.73    112.15    -16.63   -118.53 0 0 0 0
    212     209  0.001174  0.008143   0.07161    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     -7.64     60.68      7.69    -67.57 0 0 0 0
    217     218  0.002059  0.070000   0.00000    100.00    100.00    100.00 1.00000    0.000 1    0.00    0.00      6.90    -20.87     -6.89     21.20 0 0 0 0
    218     219  0.001733  0.011849   0.10723    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -18.58    -43.47     18.61     32.53 0 0 0 0
    224     230  0.001610  0.011166   0.09820    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00      2.05     94.66     -1.88   -103.15 0 0 0 0
    227     234  0.001043  0.007234   0.06361    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00     19.03   -148.22    -18.80    143.55 0 0 0 0
    228     232  0.010485  0.025853   0.04178    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00    -73.85     78.91     75.12    -79.84 0 0 0 0
    229     237  0.004505  0.010403   0.01921    178.87    178.87    178.87 1.00000    0.000 1    0.00    0.00     -1.59    -27.29      1.62     25.60 0 0 0 0
    231     234  0.002149  0.014905   0.13107    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    109.91     18.26   -109.64    -29.50 0 0 0 0
    231     244  0.000957  0.012247   0.11995    812.08    812.08    812.08 1.00000    0.000 1    0.00    0.00   -327.18    -83.69    328.25     85.22 0 0 0 0
    232     233  0.000875  0.035000   0.00000    200.00    200.00    200.00 1.00000    0.000 1    0.00    0.00    -99.53      9.64     99.62     -6.00 0 0 0 0
    232     240  0.002107  0.005843   0.00957    196.00    196.00    196.00 1.00000    0.000 1    0.00    0.00     10.51     58.75    -10.43    -59.45 0 0 0 0
    235     236  0.000435  0.020000   0.00000    350.00    350.00    350.00 1.00000    0.000 1    0.00    0.00    -85.48    -57.17     85.53     59.40 0 0 0 0
    235     237  0.001598  0.013979   0.02551    415.50    415.50    415.50 1.00000    0.000 1    0.00    0.00    100.80     56.14   -100.57    -56.55 0 0 0 0
    236     238  0.003009  0.020868   0.18351    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    -14.16    -21.14     14.17      3.33 0 0 0 0
    243     245  0.001454  0.009942   0.08996    530.03    530.03    530.03 1.00000    0.000 1    0.00    0.00    175.13    -31.55   -174.68     25.43 0 0 0 0
];

%% bus names
mpc.bus_name = {
'1';
'2';
'3';
'4';
'5';
'6';
'7';
'8';
'9';
'10';
'11';
'12';
'13';
'14';
'15';
'16';
'17';
'18';
'19';
'20';
'21';
'22';
'23';
'24';
'25';
'26';
'27';
'28';
'29';
'30';
'31';
'32';
'33';
'34';
'35';
'36';
'37';
'38';
'39';
'40';
'41';
'42';
'43';
'44';
'45';
'46';
'47';
'48';
'49';
'50';
'51';
'52';
'53';
'54';
'55';
'56';
'57';
'58';
'59';
'60';
'61';
'62';
'63';
'64';
'65';
'66';
'67';
'68';
'69';
'70';
'71';
'72';
'73';
'74';
'75';
'76';
'77';
'78';
'79';
'80';
'81';
'82';
'83';
'84';
'85';
'86';
'87';
'88';
'89';
'90';
'91';
'92';
'93';
'94';
'95';
'96';
'97';
'98';
'99';
'100';
'101';
'102';
'103';
'104';
'105';
'106';
'107';
'108';
'109';
'110';
'111';
'112';
'113';
'114';
'115';
'116';
'117';
'118';
'119';
'120';
'121';
'122';
'123';
'124';
'125';
'126';
'127';
'128';
'129';
'130';
'131';
'132';
'133';
'134';
'135';
'136';
'137';
'138';
'139';
'140';
'141';
'142';
'143';
'144';
'145';
'146';
'147';
'148';
'149';
'150';
'151';
'152';
'153';
'154';
'155';
'156';
'157';
'158';
'159';
'160';
'161';
'162';
'163';
'164';
'165';
'166';
'167';
'168';
'169';
'170';
'171';
'172';
'173';
'174';
'175';
'176';
'177';
'178';
'179';
'180';
'181';
'182';
'183';
'184';
'185';
'186';
'187';
'188';
'189';
'190';
'191';
'192';
'193';
'194';
'195';
'196';
'197';
'198';
'199';
'200';
'201';
'202';
'203';
'204';
'205';
'206';
'207';
'208';
'209';
'210';
'211';
'212';
'213';
'214';
'215';
'216';
'217';
'218';
'219';
'220';
'221';
'222';
'223';
'224';
'225';
'226';
'227';
'228';
'229';
'230';
'231';
'232';
'233';
'234';
'235';
'236';
'237';
'238';
'239';
'240';
'241';
'242';
'243';
'244';
'245';
'246';
'247';
'248';
'249';
'250';
};
